# EDE のインポート / エクスポート

SME BACnetSim は EDE ファイル（B.I.G.-EU Engineering Data Exchange、レイアウト 2.3）を読み書きできます。これは
多くの BACnet ツールやインテグレータがやり取りする CSV 形式のポイントリストです。

- **エクスポート**: `EDE` ボタン（`GET /api/config/export?format=ede`）で、メインファイル
  `sme-bacnet-sim-ede.csv`（オブジェクトごとに 1 行、加えてオブジェクトタイプ 8 のデバイス行 1 行。オブジェクトタイプと
  単位は数値コード。テンプレートは展開済み）と、ステートテキストファイル `sme-bacnet-sim-ede-statetexts.csv`
  （バイナリオブジェクト: Text 1 = inactive、Text 2 = active。マルチステートオブジェクト: 状態 1..N）を含む zip をダウンロードします。
- **インポート**: メイン CSV を選択します。必要に応じてステートテキスト CSV（またはエクスポートした zip）も一緒に選択します。
  ステートテキストファイルはヘッダーで識別されます。区切り文字はセミコロンまたはカンマ、UTF-8（BOM の有無を問わない）と
  cp1252 が受け付けられます。行はデバイスインスタンスごとに 1 つのデバイスにグループ化されます（名前はデバイス行から取得、
  なければ `Device-<id>`）。AV/BV/MSV で `settable = Y` の場合、そのオブジェクトはコマンド可能になります。シミュレータが
  サポートしていないオブジェクトタイプはスキップされ、イベントログに警告として報告されます。実行中の設定のネットワーク設定と
  シミュレーション設定は維持されます。インポートされたオブジェクトは静的です（behavior なし）。
- **Trend Log**（オブジェクトタイプ 20）: エクスポートでは、Trend Log の設定が `vendor-specific-address`
  列に `|` で区切った `key=value` のペアとして書き込まれます（例: `log_object=RoomTemp|log_interval=60|logging_type=cov`。
  キーは YAML と同じ）。そのため、エクスポートしたファイルは Trend Log ごと再インポートできます。他のツールのファイルにはログ対象
  オブジェクトの参照がないため、インポート時には、`<name>_Log` という名前の Trend Log に対して `<name>` が存在すればそれをログ対象とし、
  存在しなければデバイスの最初のアナログ / バイナリ / マルチステートオブジェクトをログ対象にして（ポーリング、60 秒）、警告を出します。
- **Accumulator / Pulse Converter / Loop**（オブジェクトタイプ 23 / 24 / 12）: 上の「オブジェクト」を参照してください。
- **hi-limit / low-limit** は、アナログオブジェクトの `alarm.high_limit` / `alarm.low_limit` にマップされます。インポート時、アラームは
  デバイスの最初の Notification Class を使用します。ファイルにない場合は `NC-1`（インスタンス 1、受信先なし）が
  作成されます。Notification Class はデフォルトの優先度・受信先なしでインポートされます（EDE にはそのための列がありません）。
  その他のアラーム設定（deadband、time delay、バイナリ / マルチステートのアラーム値）は EDE では引き継がれません。
